0,   100.00, 33, 0, 1, 60.00     / PSS(R)E-33.3    RAW created by rawd33  SAT, NOV 07 2026  10:00
MERIDIAN POWER & LIGHT - 2026 SUMMER PEAK PLANNING CASE
NORTHWIND-RIVERBEND CORRIDOR STUDY, CONFIDENTIAL
   101,'NORTHWIND   ', 345.0000,3,   1,   1,   1,1.04000,   0.0000,1.10000,0.90000,1.10000,0.90000
   102,'NORTHWIND   ', 138.0000,1,   1,   1,   1,1.02100,  -2.1000,1.10000,0.90000,1.10000,0.90000
   201,'RIVERBEND   ', 345.0000,1,   1,   2,   1,1.03000,  -4.2000,1.10000,0.90000,1.10000,0.90000
   202,'RIVERBEND   ', 138.0000,1,   1,   2,   1,1.01500,  -6.0000,1.10000,0.90000,1.10000,0.90000
   301,'STONEGATE   ', 345.0000,1,   2,   3,   2,1.02000,  -5.5000,1.10000,0.90000,1.10000,0.90000
   302,'STONEGATE G1', 13.8000,2,   2,   3,   2,1.00000,  -3.0000,1.10000,0.90000,1.10000,0.90000
   303,'STONEGATE TV', 138.0000,1,   2,   3,   2,1.01000,  -6.5000,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
   102,'1 ',1,   1,   1,   120.000,    35.000,     0.000,     0.000,     0.000,     0.000,   1,1,0  / Meridian downtown feeders
   202,'1 ',1,   1,   2,    85.500,    22.100,     0.000,     0.000,     0.000,     0.000,   1,1,0
   303,'1 ',1,   2,   3,    60.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
   202,'1 ',1,     0.000,    25.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
   101,'1 ',   250.000,    40.000,   150.000,  -100.000,1.04000,     0,   300.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   280.000,    20.000,   1,1.0000
   302,'1 ',   180.000,    30.000,   120.000,   -80.000,1.02000,   301,   200.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   190.000,    10.000,   2,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
   101,   201,'1 ', 2.50000E-3, 2.80000E-2,   0.45000,  1200.00,  1400.00,  1600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.00,   1,1.0000
   201,   301,'1 ', 2.00000E-3, 2.40000E-2,   0.38000,  1200.00,  1400.00,  1600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.00,   1,1.0000
   202,   303,'1 ', 6.00000E-3, 4.50000E-2,   0.02000,   300.00,   350.00,   400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   2,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
   101,   102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'NW XFMR T1  ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 2.00000E-3, 8.00000E-2,   100.00
1.00000,   0.000,   0.000,   400.00,   450.00,   500.00, 1,   102, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
   301,   303,   302,'1 ',1,1,1,   0.00000,   0.00000,2,'SG AUTO 3W  ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0d1     '
 1.50000E-3, 6.00000E-2,   100.00, 2.00000E-3, 9.00000E-2,   100.00, 1.80000E-3, 7.50000E-2,   100.00,1.00000,   0.0000
1.00000,   0.000,   0.000,   300.00,   330.00,   360.00, 1,  -303, 1.10000, 0.90000, 1.04000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000,   0.000,   300.00,   330.00,   360.00, 0,     0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000,   0.000,    50.00,    60.00,    70.00, 0,     0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,   101,     0.000,    10.000,'MERIDIAN PL '
   2,   302,     0.000,    10.000,'STONEGATE CO'
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'NORTHWIND Z '
   2,'RIVERBEND Z '
   3,'STONEGATE Z '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   1,'MERIDIAN P&L'
   2,'STONEGATE GN'
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
   303,1,0,1,1.05000,0.95000,   301,100.0,'            ',    30.00,  2,  15.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 / END OF GNE DEVICE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
